<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "https://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" lang="en-US">
<head>
<meta http-equiv="Content-Type" content="text/xhtml;charset=UTF-8"/>
<meta http-equiv="X-UA-Compatible" content="IE=11"/>
<meta name="generator" content="Doxygen 1.10.0"/>
<meta name="viewport" content="width=device-width, initial-scale=1"/>
<title>Alicat BASIS-2 Driver: Modbus-RTU protocol</title>
<link href="tabs.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="jquery.js"></script>
<script type="text/javascript" src="dynsections.js"></script>
<link href="navtree.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="resize.js"></script>
<script type="text/javascript" src="navtreedata.js"></script>
<script type="text/javascript" src="navtree.js"></script>
<script type="text/javascript" src="cookie.js"></script>
<link href="search/search.css" rel="stylesheet" type="text/css"/>
<script type="text/javascript" src="search/searchdata.js"></script>
<script type="text/javascript" src="search/search.js"></script>
<link href="doxygen.css" rel="stylesheet" type="text/css" />
<link href="doxygen-awesome.css" rel="stylesheet" type="text/css"/>
<link href="doxygen-awesome-sidebar-only.css" rel="stylesheet" type="text/css"/>
<link href="doxygen-awesome-sidebar-only-darkmode-toggle.css" rel="stylesheet" type="text/css"/>
</head>
<body>
<div id="top"><!-- do not remove this div, it is closed by doxygen! -->
<div id="titlearea">
<table cellspacing="0" cellpadding="0">
 <tbody>
 <tr id="projectrow">
  <td id="projectalign">
   <div id="projectname">Alicat BASIS-2 Driver<span id="projectnumber">&#160;0.1.0-dev</span>
   </div>
   <div id="projectbrief">Hardware-agnostic C++17 driver for Alicat BASIS-2 mass-flow meters and controllers (Modbus-RTU)</div>
  </td>
 </tr>
 </tbody>
</table>
</div>
<!-- end header part -->
<!-- Generated by Doxygen 1.10.0 -->
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:d3d9a9a6595521f9666a5e94cc830dab83b65699&amp;dn=expat.txt MIT */
var searchBox = new SearchBox("searchBox", "search/",'.html');
/* @license-end */
</script>
<script type="text/javascript" src="menudata.js"></script>
<script type="text/javascript" src="menu.js"></script>
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:d3d9a9a6595521f9666a5e94cc830dab83b65699&amp;dn=expat.txt MIT */
$(function() {
  initMenu('',true,false,'search.php','Search');
  $(function() { init_search(); });
});
/* @license-end */
</script>
<div id="main-nav"></div>
</div><!-- top -->
<div id="side-nav" class="ui-resizable side-nav-resizable">
  <div id="nav-tree">
    <div id="nav-tree-contents">
      <div id="nav-sync" class="sync"></div>
    </div>
  </div>
  <div id="splitbar" style="-moz-user-select:none;" 
       class="ui-resizable-handle">
  </div>
</div>
<script type="text/javascript">
/* @license magnet:?xt=urn:btih:d3d9a9a6595521f9666a5e94cc830dab83b65699&amp;dn=expat.txt MIT */
$(function(){initNavTree('md_docs_2modbus__protocol.html',''); initResizable(); });
/* @license-end */
</script>
<div id="doc-content">
<!-- window showing the filter options -->
<div id="MSearchSelectWindow"
     onmouseover="return searchBox.OnSearchSelectShow()"
     onmouseout="return searchBox.OnSearchSelectHide()"
     onkeydown="return searchBox.OnSearchSelectKey(event)">
</div>

<!-- iframe showing the search results (closed by default) -->
<div id="MSearchResultsWindow">
<div id="MSearchResults">
<div class="SRPage">
<div id="SRIndex">
<div id="SRResults"></div>
<div class="SRStatus" id="Loading">Loading...</div>
<div class="SRStatus" id="Searching">Searching...</div>
<div class="SRStatus" id="NoMatches">No Matches</div>
</div>
</div>
</div>
</div>

<div><div class="header">
  <div class="headertitle"><div class="title">Modbus-RTU protocol</div></div>
</div><!--header-->
<div class="contents">
<div class="textblock"><p><a class="anchor" id="autotoc_md43"></a> The driver implements the <b>Modbus-RTU</b> subset that the Alicat BASIS-2 firmware actually understands, per <em>DOC-MANUAL-BASIS2 Rev 4</em>:</p>
<table class="markdownTable">
<tr class="markdownTableHead">
<th class="markdownTableHeadNone">Function code   </th><th class="markdownTableHeadNone">Name   </th><th class="markdownTableHeadNone">Driver entry point    </th></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">0x03   </td><td class="markdownTableBodyNone">Read Holding Registers   </td><td class="markdownTableBodyNone">Internal — used by every read API    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">0x06   </td><td class="markdownTableBodyNone">Write Single Register   </td><td class="markdownTableBodyNone">Internal — used by every single-write API    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">0x10   </td><td class="markdownTableBodyNone">Write Multiple Registers   </td><td class="markdownTableBodyNone">Internal — used by 32-bit writes (setpoint, batch, ramp)   </td></tr>
</table>
<p>All other Modbus function codes are intentionally not implemented because the BASIS-2 returns an exception for them.</p>
<h1><a class="anchor" id="autotoc_md44"></a>
Frame format</h1>
<div class="fragment"><div class="line">┌──────────┬──────────┬─────────────────────────────┬──────────┐</div>
<div class="line">│ slave id │  fn code │  payload (≥ 2 bytes)        │  CRC-16  │</div>
<div class="line">│  1 byte  │  1 byte  │  e.g. address+count or      │  2 bytes │</div>
<div class="line">│  1..247  │ 03/06/10 │  byte_count+data            │ low,high │</div>
<div class="line">└──────────┴──────────┴─────────────────────────────┴──────────┘</div>
</div><!-- fragment --><p>CRC-16 polynomial <b>0xA001</b> (Modbus standard, LSB first), seeded at <b>0xFFFF</b>, transmitted <b>little-endian</b> at the end of every frame. Implementation lives in <code><a class="el" href="alicat__basis2__modbus_8hpp.html" title="Modbus-RTU framing and CRC-16 helpers used by the BASIS-2 driver.">inc/alicat_basis2_modbus.hpp</a></code> (<code>Crc16</code>, <code>AppendCrc</code>, <code>CheckCrc</code>).</p>
<p>The Modbus-RTU spec also mandates a ≥ <b>3.5-character</b> idle gap between back-to-back frames. ESP-IDF's <code>UART_MODE_RS485_HALF_DUPLEX</code> mode handles the DE/RE timing automatically; the driver itself never needs to know about RS-485.</p>
<h1><a class="anchor" id="autotoc_md45"></a>
Register map highlights</h1>
<p>The full address table lives in <code><a class="el" href="alicat__basis2__registers_8hpp.html" title="Modbus-RTU holding-register addresses for Alicat BASIS-2.">inc/alicat_basis2_registers.hpp</a></code> (one constant per register, names mirror the datasheet). The most useful are:</p>
<h2><a class="anchor" id="autotoc_md46"></a>
Instantaneous data (one Modbus burst, 10 registers)</h2>
<table class="markdownTable">
<tr class="markdownTableHead">
<th class="markdownTableHeadNone">Reg   </th><th class="markdownTableHeadNone">Name   </th><th class="markdownTableHeadNone">Decoded as    </th></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">2100   </td><td class="markdownTableBodyNone">Selected gas   </td><td class="markdownTableBodyNone"><code>Gas</code> enum (Air / Ar / CO2 / N2 / O2 / …)    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">2101   </td><td class="markdownTableBodyNone">Status bitfield   </td><td class="markdownTableBodyNone">MOV / TOV / OVR / HLD / VTM bits    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">2102   </td><td class="markdownTableBodyNone">Temperature (centi-°C)   </td><td class="markdownTableBodyNone"><code>value / 100</code> → °C    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">2103   </td><td class="markdownTableBodyNone">Instantaneous flow   </td><td class="markdownTableBodyNone"><code>value / 10^decimals</code> → user units    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">2104–2105   </td><td class="markdownTableBodyNone">Total volume   </td><td class="markdownTableBodyNone">32-bit unsigned, scaled like flow    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">2106   </td><td class="markdownTableBodyNone">Setpoint readback   </td><td class="markdownTableBodyNone">scaled like flow    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">2107   </td><td class="markdownTableBodyNone">Valve drive (centi-%)   </td><td class="markdownTableBodyNone"><code>value / 100</code> → %    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">2108–2109   </td><td class="markdownTableBodyNone">Batch remaining   </td><td class="markdownTableBodyNone">32-bit, scaled like flow   </td></tr>
</table>
<p><code>Driver::ReadInstantaneous()</code> pulls all of these in one Modbus transaction and returns an <code>InstantaneousData</code> struct with everything already decoded.</p>
<h2><a class="anchor" id="autotoc_md47"></a>
Identity (read once at boot)</h2>
<table class="markdownTable">
<tr class="markdownTableHead">
<th class="markdownTableHeadNone">Reg   </th><th class="markdownTableHeadNone">Name   </th><th class="markdownTableHeadNone">Decoded as    </th></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">25   </td><td class="markdownTableBodyNone">Firmware version   </td><td class="markdownTableBodyNone">packed <code>(a,b,c) = 256a+16b+c</code>    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">26–31   </td><td class="markdownTableBodyNone">Serial number   </td><td class="markdownTableBodyNone">12 ASCII chars (2 per register)    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">45   </td><td class="markdownTableBodyNone">Modbus address   </td><td class="markdownTableBodyNone">1..247    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">46   </td><td class="markdownTableBodyNone">ASCII unit id   </td><td class="markdownTableBodyNone">&lsquo;'A&rsquo;..'Z'<code>\ilinebr &lt;/td&gt; &lt;/tr&gt; &lt;tr class="markdownTableRowOdd"&gt; &lt;td class="markdownTableBodyNone"&gt; 47–48 \ilinebr &lt;/td&gt; &lt;td class="markdownTableBodyNone"&gt; Full-scale flow \ilinebr &lt;/td&gt; &lt;td class="markdownTableBodyNone"&gt; unsigned 32-bit;</code>value / 1000<code>in user units \ilinebr &lt;/td&gt; &lt;/tr&gt; &lt;tr class="markdownTableRowEven"&gt; &lt;td class="markdownTableBodyNone"&gt; 49 \ilinebr &lt;/td&gt; &lt;td class="markdownTableBodyNone"&gt; Flow units code \ilinebr &lt;/td&gt; &lt;td class="markdownTableBodyNone"&gt;</code>FlowUnits` enum (SCCM, SLPM, …)   </td></tr>
</table>
<h2><a class="anchor" id="autotoc_md48"></a>
Setpoint (controllers only)</h2>
<table class="markdownTable">
<tr class="markdownTableHead">
<th class="markdownTableHeadNone">Reg   </th><th class="markdownTableHeadNone">Name   </th><th class="markdownTableHeadNone">Notes    </th></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">2053–2054   </td><td class="markdownTableBodyNone">Setpoint command   </td><td class="markdownTableBodyNone">Signed 32-bit, value × 1000 = user units    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">514   </td><td class="markdownTableBodyNone">Comm watchdog (ms)   </td><td class="markdownTableBodyNone">0–5000; 0 disables    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">515   </td><td class="markdownTableBodyNone">Autotare   </td><td class="markdownTableBodyNone">1 enable / 0 disable    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">516   </td><td class="markdownTableBodyNone">Setpoint source   </td><td class="markdownTableBodyNone"><code>0=Analog 1=DigitalSaved 2=DigitalUnsaved</code>    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">524–525   </td><td class="markdownTableBodyNone">Max setpoint ramp   </td><td class="markdownTableBodyNone">%/ms × 10⁷   </td></tr>
</table>
<blockquote class="doxtable">
<p>&zwj;⚠️ The datasheet warns that <code>DigitalSaved</code> (source = 1) writes to non-volatile memory on every change. Use <code>DigitalUnsaved</code> (source = 2) when the setpoint changes more often than once every few minutes. </p>
</blockquote>
<h2><a class="anchor" id="autotoc_md49"></a>
Configuration</h2>
<table class="markdownTable">
<tr class="markdownTableHead">
<th class="markdownTableHeadNone">Reg   </th><th class="markdownTableHeadNone">Name   </th><th class="markdownTableHeadNone">Notes    </th></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">21   </td><td class="markdownTableBodyNone">Baud rate   </td><td class="markdownTableBodyNone">0=4800 1=9600 2=19200 3=38400 4=57600 5=115200    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">39   </td><td class="markdownTableBodyNone">Tare command   </td><td class="markdownTableBodyNone">write <code>0xAA55</code>    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">52   </td><td class="markdownTableBodyNone">Reference temperature   </td><td class="markdownTableBodyNone"><code>value / 100</code> → °C, 0..30    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">53   </td><td class="markdownTableBodyNone">Totalizer reset   </td><td class="markdownTableBodyNone">write <code>0xAA55</code>    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">54   </td><td class="markdownTableBodyNone">Totalizer overflow mode   </td><td class="markdownTableBodyNone">0..3 (saturate / reset, with/without OVR)    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">55   </td><td class="markdownTableBodyNone">Flow averaging (ms)   </td><td class="markdownTableBodyNone">0..2500 — IIR-style averaging on the chip    </td></tr>
<tr class="markdownTableRowOdd">
<td class="markdownTableBodyNone">56   </td><td class="markdownTableBodyNone">Command protocol   </td><td class="markdownTableBodyNone">0=BASIS 2 / 1=BASIS 1    </td></tr>
<tr class="markdownTableRowEven">
<td class="markdownTableBodyNone">80   </td><td class="markdownTableBodyNone">Factory restore command   </td><td class="markdownTableBodyNone">write <code>0x5214</code>   </td></tr>
</table>
<h1><a class="anchor" id="autotoc_md50"></a>
Exception handling</h1>
<p>When the slave doesn't implement a register or rejects a write, it replies with a Modbus exception (function code OR'd with <code>0x80</code>). The driver maps this to <code>DriverError::ModbusException</code>. A <code>Timeout</code> means the slave never responded (wrong address, baud mismatch, broken bus).</p>
<p>Every API call returns <code>DriverResult&lt;T&gt;</code>:</p>
<div class="fragment"><div class="line"><span class="keyword">auto</span> rc = meter.ReadInstantaneous();</div>
<div class="line"><span class="keywordflow">if</span> (!rc.ok()) {</div>
<div class="line">    <span class="keywordflow">switch</span> (rc.error) {</div>
<div class="line">        <span class="keywordflow">case</span> <a class="code hl_enumvalue" href="namespacealicat__basis2.html#a29b80d37d1d808c8bee83731bb08eea9ac85a251cc457840f1e032f1b733e9398">alicat_basis2::DriverError::Timeout</a>:        <span class="comment">/* bus / address */</span> <span class="keywordflow">break</span>;</div>
<div class="line">        <span class="keywordflow">case</span> <a class="code hl_enumvalue" href="namespacealicat__basis2.html#a29b80d37d1d808c8bee83731bb08eea9a63afce0aa4ad8e31dbdfc57d15771a1c">alicat_basis2::DriverError::BadCrc</a>:         <span class="comment">/* line noise */</span>    <span class="keywordflow">break</span>;</div>
<div class="line">        <span class="keywordflow">case</span> <a class="code hl_enumvalue" href="namespacealicat__basis2.html#a29b80d37d1d808c8bee83731bb08eea9aa012a5d858320ad811726d497cded549">alicat_basis2::DriverError::ModbusException</a>:<span class="comment">/* meter NACKed */</span>  <span class="keywordflow">break</span>;</div>
<div class="line">        <span class="keywordflow">default</span>: <span class="comment">/* see ToString(rc.error) */</span>                                <span class="keywordflow">break</span>;</div>
<div class="line">    }</div>
<div class="line">}</div>
<div class="ttc" id="anamespacealicat__basis2_html_a29b80d37d1d808c8bee83731bb08eea9a63afce0aa4ad8e31dbdfc57d15771a1c"><div class="ttname"><a href="namespacealicat__basis2.html#a29b80d37d1d808c8bee83731bb08eea9a63afce0aa4ad8e31dbdfc57d15771a1c">alicat_basis2::DriverError::BadCrc</a></div><div class="ttdeci">@ BadCrc</div><div class="ttdoc">CRC-16 mismatch on received Modbus frame.</div></div>
<div class="ttc" id="anamespacealicat__basis2_html_a29b80d37d1d808c8bee83731bb08eea9aa012a5d858320ad811726d497cded549"><div class="ttname"><a href="namespacealicat__basis2.html#a29b80d37d1d808c8bee83731bb08eea9aa012a5d858320ad811726d497cded549">alicat_basis2::DriverError::ModbusException</a></div><div class="ttdeci">@ ModbusException</div><div class="ttdoc">Slave returned a Modbus exception PDU.</div></div>
<div class="ttc" id="anamespacealicat__basis2_html_a29b80d37d1d808c8bee83731bb08eea9ac85a251cc457840f1e032f1b733e9398"><div class="ttname"><a href="namespacealicat__basis2.html#a29b80d37d1d808c8bee83731bb08eea9ac85a251cc457840f1e032f1b733e9398">alicat_basis2::DriverError::Timeout</a></div><div class="ttdeci">@ Timeout</div><div class="ttdoc">No response within the configured timeout.</div></div>
</div><!-- fragment --><p><b>Next:</b> <a class="el" href="md_docs_2hardware__setup.html">Hardware setup →</a> </p>
</div></div><!-- contents -->
</div><!-- PageDoc -->
</div><!-- doc-content -->
<!-- start footer part -->
<div id="nav-path" class="navpath"><!-- id is needed for treeview function! -->
  <ul>
    <li class="footer">Generated by <a href="https://www.doxygen.org/index.html"><img class="footer" src="doxygen.svg" width="104" height="31" alt="doxygen"/></a> 1.10.0 </li>
  </ul>
</div>
</body>
</html>
